# SNGIL DDC Modbus 패킷 테스트 가이드

## 개요

이 문서는 SNGIL DDC 컨트롤러와의 Modbus RTU 통신에서 사용되는 실제 패킷을 정리한 것입니다. 테스트 및 디버깅 목적으로 사용할 수 있습니다.

## Modbus RTU 프레임 구조

```
[Slave ID] [Function Code] [Data] [CRC-16]
   1 Byte     1 Byte      N Bytes   2 Bytes
```

**CRC-16 계산:**

- 다항식: 0x8005 (x^16 + x^15 + x^2 + 1)
- 초기값: 0xFFFF
- XOR 출력: 0x0000
- 입력/출력 반전: Yes

## 📌 Modbus 주소 체계

### 1-based vs 0-based Addressing

**1-based addressing (매뉴얼/문서):**

- 주소가 1부터 시작 (예: 40001, 40002, 40003...)
- HMI, 매뉴얼, 문서에서 주로 사용
- 직관적이고 이해하기 쉬움

**0-based addressing (Modbus 프로토콜):**

- 주소가 0부터 시작 (예: 0x0000, 0x0001, 0x0002...)
- 실제 Modbus RTU 프레임에서 사용
- Modbus 프로토콜 표준

**변환 공식:**

```
Modbus 프레임 주소 = 문서 주소 - 1
```

### 주소 매핑 테이블

| 기능           | 1-based 주소 | 0-based 주소 | 16진수      | 설명           |
| -------------- | ------------ | ------------ | ----------- | -------------- |
| **DO 제어**    | 352-367      | 351-366      | 0x15F-0x16E | DO 모드 설정   |
| **DO 제어**    | 368-383      | 367-382      | 0x16F-0x17E | DO 수동 제어   |
| **DO 상태**    | 821-836      | 820-835      | 0x334-0x343 | DO 출력 상태   |
| **계절 설정**  | 327          | 326          | 0x146       | 계절 선택      |
| **월별 설정**  | 328-339      | 327-338      | 0x147-0x152 | 월별 하절기    |
| **자동 판단**  | 340-351      | 339-350      | 0x153-0x15E | 월별 계절 상태 |
| **DI 기능**    | 404-419      | 403-418      | 0x193-0x1A2 | DI 활성화      |
| **DI 딜레이**  | 33-35        | 32-34        | 0x20-0x22   | DI 딜레이타임  |
| **DI 상태**    | 100-115      | 99-114       | 0x63-0x72   | DI 입력 상태   |
| **통합센서**   | 134-140      | 133-139      | 0x85-0x8B   | 센서 데이터    |
| **전열교환기** | 107-109      | 106-108      | 0x6A-0x6C   | HVAC 상태      |
| **DDC 시간**   | 0-4          | 1-5          | 0x01-0x05   | 시스템 시간    |

**⚠️ 중요**: 이 문서는 **0-based addressing**을 사용합니다. 실제 Modbus RTU 프레임에서 사용되는 주소입니다.

## 1. DO(Digital Output) 제어 패킷

### 1.1 DO 모드 설정 (수동/스케줄)

**DO1~DO16 전체 매핑:**

| DO 번호 | 장치명     | 모드설정 주소 | 수동제어 주소 | 출력상태 주소 | 설명             |
| ------- | ---------- | ------------- | ------------- | ------------- | ---------------- |
| DO1     | 실내전등#1 | 0x15F         | 0x16F         | 0x334         | 실내 전등 #1     |
| DO2     | 실내전등#2 | 0x160         | 0x170         | 0x335         | 실내 전등 #2     |
| DO3     | 실외전등   | 0x161         | 0x171         | 0x336         | 실외 전등        |
| DO4     | RESERVED   | 0x162         | 0x172         | 0x337         | 예약 포트        |
| DO5     | 자동문#1   | 0x163         | 0x173         | 0x338         | 자동문 #1        |
| DO6     | 자동문#2   | 0x164         | 0x174         | 0x339         | 자동문 #2        |
| DO7     | 에어커튼#1 | 0x165         | 0x175         | 0x33A         | 에어커튼 #1      |
| DO8     | 에어커튼#2 | 0x166         | 0x176         | 0x33B         | 에어커튼 #2      |
| DO9     | 온열벤치#1 | 0x167         | 0x177         | 0x33C         | 온열벤치 #1      |
| DO10    | 온열벤치#2 | 0x168         | 0x178         | 0x33D         | 온열벤치 #2      |
| DO11    | RESERVED   | 0x169         | 0x179         | 0x33E         | 예약 포트        |
| DO12    | RESERVED   | 0x16A         | 0x17A         | 0x33F         | 예약 포트        |
| DO13    | 자동문SW#1 | 0x16B         | 0x183         | 0x340         | 자동문 스위치 #1 |
| DO14    | 자동문SW#2 | 0x180         | 0x184         | 0x341         | 자동문 스위치 #2 |
| DO15    | 자동문SW#3 | 0x181         | 0x185         | 0x342         | 자동문 스위치 #3 |
| DO16    | RESERVED   | 0x16E         | 0x17E         | 0x343         | 예약 포트        |

**요청 패킷 (Function Code 05 - Write Single Coil):**

| DO 번호 | 장치명     | 모드      | 주소  | 값  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | --------- | ----- | --- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 수동(0)   | 0x15F | OFF | 01 05 01 5F 00 00 | CRC16/MODBUS |
| DO1     | 실내전등#1 | 스케줄(1) | 0x15F | ON  | 01 05 01 5F FF 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 수동(0)   | 0x160 | OFF | 01 05 01 60 00 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 스케줄(1) | 0x160 | ON  | 01 05 01 60 FF 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 수동(0)   | 0x161 | OFF | 01 05 01 61 00 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 스케줄(1) | 0x161 | ON  | 01 05 01 61 FF 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 수동(0)   | 0x163 | OFF | 01 05 01 63 00 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 스케줄(1) | 0x163 | ON  | 01 05 01 63 FF 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 수동(0)   | 0x165 | OFF | 01 05 01 65 00 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 스케줄(1) | 0x165 | ON  | 01 05 01 65 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 5F FF 00 4A 4C
```

### 1.2 DO 수동 제어 (정지/운전)

**요청 패킷 (Function Code 05 - Write Single Coil):**

| DO 번호 | 장치명     | 동작    | 주소  | 값  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | ------- | ----- | --- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 정지(0) | 0x16F | OFF | 01 05 01 6F 00 00 | CRC16/MODBUS |
| DO1     | 실내전등#1 | 운전(1) | 0x16F | ON  | 01 05 01 6F FF 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 정지(0) | 0x170 | OFF | 01 05 01 70 00 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 운전(1) | 0x170 | ON  | 01 05 01 70 FF 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 정지(0) | 0x171 | OFF | 01 05 01 71 00 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 운전(1) | 0x171 | ON  | 01 05 01 71 FF 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 정지(0) | 0x173 | OFF | 01 05 01 73 00 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 운전(1) | 0x173 | ON  | 01 05 01 73 FF 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 정지(0) | 0x175 | OFF | 01 05 01 75 00 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 운전(1) | 0x175 | ON  | 01 05 01 75 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 6F FF 00 4A 4C
```

### 1.3 DO 상태 읽기

**요청 패킷 (Function Code 01 - Read Coils):**

| DO 번호 | 장치명     | 주소  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | ----- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 0x334 | 01 01 03 34 00 01 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 0x335 | 01 01 03 35 00 01 | CRC16/MODBUS |
| DO3     | 실외전등   | 0x336 | 01 01 03 36 00 01 | CRC16/MODBUS |
| DO4     | RESERVED   | 0x337 | 01 01 03 37 00 01 | CRC16/MODBUS |
| DO5     | 자동문#1   | 0x338 | 01 01 03 38 00 01 | CRC16/MODBUS |
| DO6     | 자동문#2   | 0x339 | 01 01 03 39 00 01 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 0x33A | 01 01 03 3A 00 01 | CRC16/MODBUS |
| DO8     | 에어커튼#2 | 0x33B | 01 01 03 3B 00 01 | CRC16/MODBUS |
| DO9     | 온열벤치#1 | 0x33C | 01 01 03 3C 00 01 | CRC16/MODBUS |
| DO10    | 온열벤치#2 | 0x33D | 01 01 03 3D 00 01 | CRC16/MODBUS |
| DO13    | 자동문SW#1 | 0x340 | 01 01 03 40 00 01 | CRC16/MODBUS |
| DO14    | 자동문SW#2 | 0x341 | 01 01 03 41 00 01 | CRC16/MODBUS |
| DO15    | 자동문SW#3 | 0x342 | 01 01 03 42 00 01 | CRC16/MODBUS |

**응답 패킷 (DO1이 ON일 때):**

```
01 01 01 01 94 40
```

**응답 패킷 (DO1이 OFF일 때):**

```
01 01 01 00 8B 9A
```

### 1.4 DO 상태 일괄 읽기

**요청 패킷 (Function Code 01 - Read Coils):**

```
01 01 03 34 00 10 54 4C
```

- DO1~DO16 상태를 한 번에 읽기 (16개 Coil)

**응답 패킷 (예시 - DO1,2는 ON, 나머지는 OFF):**

```
01 01 02 03 00 94 40
```

**응답 패킷 해석:**

- `01`: Slave ID
- `01`: Function Code (Read Coils)
- `02`: 바이트 수 (16개 Coil = 2바이트)
- `03 00`: DO1=ON, DO2=ON, DO3~DO16=OFF
- `94 40`: CRC-16

## 2. 계절 설정 패킷

### 2.1 계절 선택 설정

**계절 설정 (주소 326):**

| 설정값 | 계절   | 설명           | 요청 패킷 (Hex)   | CRC-16       |
| ------ | ------ | -------------- | ----------------- | ------------ |
| 0      | 동절기 | 난방 모드 사용 | 01 05 01 46 00 00 | CRC16/MODBUS |
| 1      | 하절기 | 냉방 모드 사용 | 01 05 01 46 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 46 FF 00 4A 4C
```

### 2.2 월별 하절기 선택 설정

**월별 하절기 사용 설정 (주소 327-338):**

| 월   | 주소 | 설정값 | 설명                 | 요청 패킷 (Hex)   | CRC-16       |
| ---- | ---- | ------ | -------------------- | ----------------- | ------------ |
| 1월  | 327  | 0      | 미사용 (동절기 사용) | 01 05 01 47 00 00 | CRC16/MODBUS |
| 1월  | 327  | 1      | 사용 (하절기 사용)   | 01 05 01 47 FF 00 | CRC16/MODBUS |
| 2월  | 328  | 0      | 미사용 (동절기 사용) | 01 05 01 48 00 00 | CRC16/MODBUS |
| 2월  | 328  | 1      | 사용 (하절기 사용)   | 01 05 01 48 FF 00 | CRC16/MODBUS |
| 3월  | 329  | 0      | 미사용 (동절기 사용) | 01 05 01 49 00 00 | CRC16/MODBUS |
| 3월  | 329  | 1      | 사용 (하절기 사용)   | 01 05 01 49 FF 00 | CRC16/MODBUS |
| 4월  | 330  | 0      | 미사용 (동절기 사용) | 01 05 01 4A 00 00 | CRC16/MODBUS |
| 4월  | 330  | 1      | 사용 (하절기 사용)   | 01 05 01 4A FF 00 | CRC16/MODBUS |
| 5월  | 331  | 0      | 미사용 (동절기 사용) | 01 05 01 4B 00 00 | CRC16/MODBUS |
| 5월  | 331  | 1      | 사용 (하절기 사용)   | 01 05 01 4B FF 00 | CRC16/MODBUS |
| 6월  | 332  | 0      | 미사용 (동절기 사용) | 01 05 01 4C 00 00 | CRC16/MODBUS |
| 6월  | 332  | 1      | 사용 (하절기 사용)   | 01 05 01 4C FF 00 | CRC16/MODBUS |
| 7월  | 333  | 0      | 미사용 (동절기 사용) | 01 05 01 4D 00 00 | CRC16/MODBUS |
| 7월  | 333  | 1      | 사용 (하절기 사용)   | 01 05 01 4D FF 00 | CRC16/MODBUS |
| 8월  | 334  | 0      | 미사용 (동절기 사용) | 01 05 01 4E 00 00 | CRC16/MODBUS |
| 8월  | 334  | 1      | 사용 (하절기 사용)   | 01 05 01 4E FF 00 | CRC16/MODBUS |
| 9월  | 335  | 0      | 미사용 (동절기 사용) | 01 05 01 4F 00 00 | CRC16/MODBUS |
| 9월  | 335  | 1      | 사용 (하절기 사용)   | 01 05 01 4F FF 00 | CRC16/MODBUS |
| 10월 | 336  | 0      | 미사용 (동절기 사용) | 01 05 01 50 00 00 | CRC16/MODBUS |
| 10월 | 336  | 1      | 사용 (하절기 사용)   | 01 05 01 50 FF 00 | CRC16/MODBUS |
| 11월 | 337  | 0      | 미사용 (동절기 사용) | 01 05 01 51 00 00 | CRC16/MODBUS |
| 11월 | 337  | 1      | 사용 (하절기 사용)   | 01 05 01 51 FF 00 | CRC16/MODBUS |
| 12월 | 338  | 0      | 미사용 (동절기 사용) | 01 05 01 52 00 00 | CRC16/MODBUS |
| 12월 | 338  | 1      | 사용 (하절기 사용)   | 01 05 01 52 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 47 FF 00 4A 9D
```

### 2.3 월별 자동 계절 판단 읽기

**월별 실제 계절 상태 읽기 (주소 339-350):**

| 월   | 주소 | 값  | 설명                        | 요청 패킷 (Hex)   | CRC-16       |
| ---- | ---- | --- | --------------------------- | ----------------- | ------------ |
| 1월  | 339  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 53 00 01 | CRC16/MODBUS |
| 1월  | 339  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 53 00 01 | CRC16/MODBUS |
| 2월  | 340  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 54 00 01 | CRC16/MODBUS |
| 2월  | 340  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 54 00 01 | CRC16/MODBUS |
| 3월  | 341  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 55 00 01 | CRC16/MODBUS |
| 3월  | 341  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 55 00 01 | CRC16/MODBUS |
| 4월  | 342  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 56 00 01 | CRC16/MODBUS |
| 4월  | 342  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 56 00 01 | CRC16/MODBUS |
| 5월  | 343  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 57 00 01 | CRC16/MODBUS |
| 5월  | 343  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 57 00 01 | CRC16/MODBUS |
| 6월  | 344  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 58 00 01 | CRC16/MODBUS |
| 6월  | 344  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 58 00 01 | CRC16/MODBUS |
| 7월  | 345  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 59 00 01 | CRC16/MODBUS |
| 7월  | 345  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 59 00 01 | CRC16/MODBUS |
| 8월  | 346  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 5A 00 01 | CRC16/MODBUS |
| 8월  | 346  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 5A 00 01 | CRC16/MODBUS |
| 9월  | 347  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 5B 00 01 | CRC16/MODBUS |
| 9월  | 347  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 5B 00 01 | CRC16/MODBUS |
| 10월 | 348  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 5C 00 01 | CRC16/MODBUS |
| 10월 | 348  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 5C 00 01 | CRC16/MODBUS |
| 11월 | 349  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 5D 00 01 | CRC16/MODBUS |
| 11월 | 349  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 5D 00 01 | CRC16/MODBUS |
| 12월 | 350  | 0   | 동절기 (선택된 달과 불일치) | 01 01 01 5E 00 01 | CRC16/MODBUS |
| 12월 | 350  | 1   | 하절기 (선택된 달과 일치)   | 01 01 01 5E 00 01 | CRC16/MODBUS |

**응답 패킷 (1월이 하절기로 설정되어 있을 때):**

```
01 01 01 01 94 40
```

**응답 패킷 (1월이 동절기로 설정되어 있을 때):**

```
01 01 01 00 8B 9A
```

**계절 설정 동작 원리:**

1. **계절 선택**: 주소 326에서 동절기(0) 또는 하절기(1) 선택

   - **Function Code 05**: Write Single Coil 사용
   - **값**: OFF(0x0000) = 동절기, ON(0xFF00) = 하절기

2. **월별 설정**: 주소 327-338에서 각 월별로 하절기 사용 여부 설정

   - **Function Code 05**: Write Single Coil 사용
   - **값**: OFF(0x0000) = 동절기, ON(0xFF00) = 하절기

3. **자동 판단**: 주소 339-350에서 실제 달과 선택된 달을 비교하여 자동으로 동절기/하절기 결정
   - **Function Code 01**: Read Coils 사용
   - **값**: OFF(0x0000) = 동절기, ON(0xFF00) = 하절기
   - 선택된 달과 실제 달이 일치하면 하절기(ON)
   - 선택된 달과 실제 달이 불일치하면 동절기(OFF)

## 4. DI(Digital Input) 기능 설정 패킷

### 4.1 DI 기능 활성화/비활성화

**DI_01~DI_16 기능 설정 (주소 403-418):**

| DI 번호 | 주소 | 설정값 | 설명   | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---- | ------ | ------ | ----------------- | ------------ |
| DI_01   | 403  | 0      | 미사용 | 01 05 01 93 00 00 | CRC16/MODBUS |
| DI_01   | 403  | 1      | 사용   | 01 05 01 93 FF 00 | CRC16/MODBUS |
| DI_02   | 404  | 0      | 미사용 | 01 05 01 94 00 00 | CRC16/MODBUS |
| DI_02   | 404  | 1      | 사용   | 01 05 01 94 FF 00 | CRC16/MODBUS |
| DI_03   | 405  | 0      | 미사용 | 01 05 01 95 00 00 | CRC16/MODBUS |
| DI_03   | 405  | 1      | 사용   | 01 05 01 95 FF 00 | CRC16/MODBUS |
| DI_04   | 406  | 0      | 미사용 | 01 05 01 96 00 00 | CRC16/MODBUS |
| DI_04   | 406  | 1      | 사용   | 01 05 01 96 FF 00 | CRC16/MODBUS |
| DI_05   | 407  | 0      | 미사용 | 01 05 01 97 00 00 | CRC16/MODBUS |
| DI_05   | 407  | 1      | 사용   | 01 05 01 97 FF 00 | CRC16/MODBUS |
| DI_06   | 408  | 0      | 미사용 | 01 05 01 98 00 00 | CRC16/MODBUS |
| DI_06   | 408  | 1      | 사용   | 01 05 01 98 FF 00 | CRC16/MODBUS |
| DI_07   | 409  | 0      | 미사용 | 01 05 01 99 00 00 | CRC16/MODBUS |
| DI_07   | 409  | 1      | 사용   | 01 05 01 99 FF 00 | CRC16/MODBUS |
| DI_08   | 410  | 0      | 미사용 | 01 05 01 9A 00 00 | CRC16/MODBUS |
| DI_08   | 410  | 1      | 사용   | 01 05 01 9A FF 00 | CRC16/MODBUS |
| DI_09   | 411  | 0      | 미사용 | 01 05 01 9B 00 00 | CRC16/MODBUS |
| DI_09   | 411  | 1      | 사용   | 01 05 01 9B FF 00 | CRC16/MODBUS |
| DI_10   | 412  | 0      | 미사용 | 01 05 01 9C 00 00 | CRC16/MODBUS |
| DI_10   | 412  | 1      | 사용   | 01 05 01 9C FF 00 | CRC16/MODBUS |
| DI_11   | 413  | 0      | 미사용 | 01 05 01 9D 00 00 | CRC16/MODBUS |
| DI_11   | 413  | 1      | 사용   | 01 05 01 9D FF 00 | CRC16/MODBUS |
| DI_12   | 414  | 0      | 미사용 | 01 05 01 9E 00 00 | CRC16/MODBUS |
| DI_12   | 414  | 1      | 사용   | 01 05 01 9E FF 00 | CRC16/MODBUS |
| DI_13   | 415  | 0      | 미사용 | 01 05 01 9F 00 00 | CRC16/MODBUS |
| DI_13   | 415  | 1      | 사용   | 01 05 01 9F FF 00 | CRC16/MODBUS |
| DI_14   | 416  | 0      | 미사용 | 01 05 01 A0 00 00 | CRC16/MODBUS |
| DI_14   | 416  | 1      | 사용   | 01 05 01 A0 FF 00 | CRC16/MODBUS |
| DI_15   | 417  | 0      | 미사용 | 01 05 01 A1 00 00 | CRC16/MODBUS |
| DI_15   | 417  | 1      | 사용   | 01 05 01 A1 FF 00 | CRC16/MODBUS |
| DI_16   | 418  | 0      | 미사용 | 01 05 01 A2 00 00 | CRC16/MODBUS |
| DI_16   | 418  | 1      | 사용   | 01 05 01 A2 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 93 FF 00 4A 4C
```

### 4.2 DI 딜레이타임 설정

**DI_13, DI_14, DI_15 딜레이타임 설정 (주소 32-34):**

| DI 번호 | 주소 | 딜레이타임 | 범위 | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---- | ---------- | ---- | ----------------- | ------------ |
| DI_13   | 32   | 0초        | 0-60 | 01 06 00 20 00 00 | CRC16/MODBUS |
| DI_13   | 32   | 30초       | 0-60 | 01 06 00 20 00 1E | CRC16/MODBUS |
| DI_13   | 32   | 60초       | 0-60 | 01 06 00 20 00 3C | CRC16/MODBUS |
| DI_14   | 33   | 0초        | 0-60 | 01 06 00 21 00 00 | CRC16/MODBUS |
| DI_14   | 33   | 30초       | 0-60 | 01 06 00 21 00 1E | CRC16/MODBUS |
| DI_14   | 33   | 60초       | 0-60 | 01 06 00 21 00 3C | CRC16/MODBUS |
| DI_15   | 34   | 0초        | 0-60 | 01 06 00 22 00 00 | CRC16/MODBUS |
| DI_15   | 34   | 30초       | 0-60 | 01 06 00 22 00 1E | CRC16/MODBUS |
| DI_15   | 34   | 60초       | 0-60 | 01 06 00 22 00 3C | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 06 00 20 00 1E D9 E8
```

### 4.3 DI 상태 읽기

**DI_01~DI_16 상태 읽기 (Function Code 02 - Read Discrete Inputs):**

| DI 번호 | 주소 | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---- | ----------------- | ------------ |
| DI_01   | 99   | 01 02 00 63 00 01 | CRC16/MODBUS |
| DI_02   | 100  | 01 02 00 64 00 01 | CRC16/MODBUS |
| DI_03   | 101  | 01 02 00 65 00 01 | CRC16/MODBUS |
| DI_04   | 102  | 01 02 00 66 00 01 | CRC16/MODBUS |
| DI_05   | 103  | 01 02 00 67 00 01 | CRC16/MODBUS |
| DI_06   | 104  | 01 02 00 68 00 01 | CRC16/MODBUS |
| DI_07   | 105  | 01 02 00 69 00 01 | CRC16/MODBUS |
| DI_08   | 106  | 01 02 00 6A 00 01 | CRC16/MODBUS |
| DI_09   | 107  | 01 02 00 6B 00 01 | CRC16/MODBUS |
| DI_10   | 108  | 01 02 00 6C 00 01 | CRC16/MODBUS |
| DI_11   | 109  | 01 02 00 6D 00 01 | CRC16/MODBUS |
| DI_12   | 110  | 01 02 00 6E 00 01 | CRC16/MODBUS |
| DI_13   | 111  | 01 02 00 6F 00 01 | CRC16/MODBUS |
| DI_14   | 112  | 01 02 00 70 00 01 | CRC16/MODBUS |
| DI_15   | 113  | 01 02 00 71 00 01 | CRC16/MODBUS |
| DI_16   | 114  | 01 02 00 72 00 01 | CRC16/MODBUS |

**응답 패킷 (DI_01이 ON일 때):**

```
01 02 01 01 94 40
```

**응답 패킷 (DI_01이 OFF일 때):**

```
01 02 01 00 8B 9A
```

**DI 기능 설정 동작 원리:**

1. **기능 활성화**: 주소 403-418에서 각 DI 포트의 사용 여부 설정

   - **Function Code 05**: Write Single Coil 사용
   - **값**: OFF(0x0000) = 미사용, ON(0xFF00) = 사용

2. **딜레이타임**: 주소 32-34에서 DI_13, DI_14, DI_15의 딜레이타임 설정 (0-60초)

   - **Function Code 06**: Write Single Register 사용 (Holding Register)
   - **값**: 0x0000 (0초), 0x001E (30초), 0x003C (60초)

3. **상태 모니터링**: 주소 99-114에서 각 DI 포트의 실제 상태 읽기
   - **Function Code 02**: Read Discrete Inputs 사용 (읽기 전용)
   - **값**: OFF(0x0000) = 입력 없음, ON(0x0001) = 입력 있음

## 5. DO(Digital Output) 제어 패킷

### 1.1 DO 모드 설정 (수동/스케줄)

**DO1~DO16 전체 매핑:**

| DO 번호 | 장치명     | 모드설정 주소 | 수동제어 주소 | 출력상태 주소 | 설명             |
| ------- | ---------- | ------------- | ------------- | ------------- | ---------------- |
| DO1     | 실내전등#1 | 0x15F         | 0x16F         | 0x334         | 실내 전등 #1     |
| DO2     | 실내전등#2 | 0x160         | 0x170         | 0x335         | 실내 전등 #2     |
| DO3     | 실외전등   | 0x161         | 0x171         | 0x336         | 실외 전등        |
| DO4     | RESERVED   | 0x162         | 0x172         | 0x337         | 예약 포트        |
| DO5     | 자동문#1   | 0x163         | 0x173         | 0x338         | 자동문 #1        |
| DO6     | 자동문#2   | 0x164         | 0x174         | 0x339         | 자동문 #2        |
| DO7     | 에어커튼#1 | 0x165         | 0x175         | 0x33A         | 에어커튼 #1      |
| DO8     | 에어커튼#2 | 0x166         | 0x176         | 0x33B         | 에어커튼 #2      |
| DO9     | 온열벤치#1 | 0x167         | 0x177         | 0x33C         | 온열벤치 #1      |
| DO10    | 온열벤치#2 | 0x168         | 0x178         | 0x33D         | 온열벤치 #2      |
| DO11    | RESERVED   | 0x169         | 0x179         | 0x33E         | 예약 포트        |
| DO12    | RESERVED   | 0x16A         | 0x17A         | 0x33F         | 예약 포트        |
| DO13    | 자동문SW#1 | 0x16B         | 0x183         | 0x340         | 자동문 스위치 #1 |
| DO14    | 자동문SW#2 | 0x180         | 0x184         | 0x341         | 자동문 스위치 #2 |
| DO15    | 자동문SW#3 | 0x181         | 0x185         | 0x342         | 자동문 스위치 #3 |
| DO16    | RESERVED   | 0x16E         | 0x17E         | 0x343         | 예약 포트        |

**요청 패킷 (Function Code 05 - Write Single Coil):**

| DO 번호 | 장치명     | 모드      | 주소  | 값  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | --------- | ----- | --- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 수동(0)   | 0x15F | OFF | 01 05 01 5F 00 00 | CRC16/MODBUS |
| DO1     | 실내전등#1 | 스케줄(1) | 0x15F | ON  | 01 05 01 5F FF 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 수동(0)   | 0x160 | OFF | 01 05 01 60 00 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 스케줄(1) | 0x160 | ON  | 01 05 01 60 FF 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 수동(0)   | 0x161 | OFF | 01 05 01 61 00 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 스케줄(1) | 0x161 | ON  | 01 05 01 61 FF 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 수동(0)   | 0x163 | OFF | 01 05 01 63 00 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 스케줄(1) | 0x163 | ON  | 01 05 01 63 FF 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 수동(0)   | 0x165 | OFF | 01 05 01 65 00 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 스케줄(1) | 0x165 | ON  | 01 05 01 65 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 5F FF 00 4A 4C
```

### 1.2 DO 수동 제어 (정지/운전)

**요청 패킷 (Function Code 05 - Write Single Coil):**

| DO 번호 | 장치명     | 동작    | 주소  | 값  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | ------- | ----- | --- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 정지(0) | 0x16F | OFF | 01 05 01 6F 00 00 | CRC16/MODBUS |
| DO1     | 실내전등#1 | 운전(1) | 0x16F | ON  | 01 05 01 6F FF 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 정지(0) | 0x170 | OFF | 01 05 01 70 00 00 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 운전(1) | 0x170 | ON  | 01 05 01 70 FF 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 정지(0) | 0x171 | OFF | 01 05 01 71 00 00 | CRC16/MODBUS |
| DO3     | 실외전등   | 운전(1) | 0x171 | ON  | 01 05 01 71 FF 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 정지(0) | 0x173 | OFF | 01 05 01 73 00 00 | CRC16/MODBUS |
| DO5     | 자동문#1   | 운전(1) | 0x173 | ON  | 01 05 01 73 FF 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 정지(0) | 0x175 | OFF | 01 05 01 75 00 00 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 운전(1) | 0x175 | ON  | 01 05 01 75 FF 00 | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 05 01 6F FF 00 4A 4C
```

### 1.3 DO 상태 읽기

**요청 패킷 (Function Code 01 - Read Coils):**

| DO 번호 | 장치명     | 주소  | 요청 패킷 (Hex)   | CRC-16       |
| ------- | ---------- | ----- | ----------------- | ------------ |
| DO1     | 실내전등#1 | 0x334 | 01 01 03 34 00 01 | CRC16/MODBUS |
| DO2     | 실내전등#2 | 0x335 | 01 01 03 35 00 01 | CRC16/MODBUS |
| DO3     | 실외전등   | 0x336 | 01 01 03 36 00 01 | CRC16/MODBUS |
| DO4     | RESERVED   | 0x337 | 01 01 03 37 00 01 | CRC16/MODBUS |
| DO5     | 자동문#1   | 0x338 | 01 01 03 38 00 01 | CRC16/MODBUS |
| DO6     | 자동문#2   | 0x339 | 01 01 03 39 00 01 | CRC16/MODBUS |
| DO7     | 에어커튼#1 | 0x33A | 01 01 03 3A 00 01 | CRC16/MODBUS |
| DO8     | 에어커튼#2 | 0x33B | 01 01 03 3B 00 01 | CRC16/MODBUS |
| DO9     | 온열벤치#1 | 0x33C | 01 01 03 3C 00 01 | CRC16/MODBUS |
| DO10    | 온열벤치#2 | 0x33D | 01 01 03 3D 00 01 | CRC16/MODBUS |
| DO13    | 자동문SW#1 | 0x340 | 01 01 03 40 00 01 | CRC16/MODBUS |
| DO14    | 자동문SW#2 | 0x341 | 01 01 03 41 00 01 | CRC16/MODBUS |
| DO15    | 자동문SW#3 | 0x342 | 01 01 03 42 00 01 | CRC16/MODBUS |

**응답 패킷 (DO1이 ON일 때):**

```
01 01 01 01 94 40
```

**응답 패킷 (DO1이 OFF일 때):**

```
01 01 01 00 8B 9A
```

### 1.4 DO 상태 일괄 읽기

**요청 패킷 (Function Code 01 - Read Coils):**

```
01 01 03 34 00 10 54 4C
```

- DO1~DO16 상태를 한 번에 읽기 (16개 Coil)

**응답 패킷 (예시 - DO1,2는 ON, 나머지는 OFF):**

```
01 01 02 03 00 94 40
```

**응답 패킷 해석:**

- `01`: Slave ID
- `01`: Function Code (Read Coils)
- `02`: 바이트 수 (16개 Coil = 2바이트)
- `03 00`: DO1=ON, DO2=ON, DO3~DO16=OFF
- `94 40`: CRC-16

## 6. 통합센서 데이터 읽기 패킷

**요청 패킷 (Function Code 03 - Read Holding Registers):**

| 항목  | 주소 | 요청 패킷 (Hex)   | CRC-16       |
| ----- | ---- | ----------------- | ------------ |
| PM1.0 | 133  | 01 03 00 85 00 01 | CRC16/MODBUS |
| PM2.5 | 134  | 01 03 00 86 00 01 | CRC16/MODBUS |
| PM10  | 135  | 01 03 00 87 00 01 | CRC16/MODBUS |
| CO2   | 136  | 01 03 00 88 00 01 | CRC16/MODBUS |
| VOC   | 137  | 01 03 00 89 00 01 | CRC16/MODBUS |
| 온도  | 138  | 01 03 00 8A 00 01 | CRC16/MODBUS |
| 습도  | 139  | 01 03 00 8B 00 01 | CRC16/MODBUS |

**응답 패킷 예시 (PM2.5: 25, CO2: 450, 온도: 23.5도, 습도: 45%):**

```
01 03 0E 00 19 01 C2 00 00 00 EB 00 00 00 2D 00 00 00 2D 94 40
```

**응답 패킷 해석:**

- `01`: Slave ID
- `03`: Function Code (Read Holding Registers)
- `0E`: 바이트 수 (14바이트 = 7개 레지스터 × 2바이트)
- `00 19`: PM1.0 = 25
- `01 C2`: PM2.5 = 450
- `00 00`: PM10 = 0
- `00 EB`: CO2 = 235
- `00 00`: VOC = 0
- `00 2D`: 온도 = 45 (23.5도 × 2)
- `00 2D`: 습도 = 45%
- `94 40`: CRC-16

## 7. 전열교환기 상태 읽기 패킷

**요청 패킷 (Function Code 03 - Read Holding Registers):**

| 항목     | 주소 | 요청 패킷 (Hex)   | CRC-16       |
| -------- | ---- | ----------------- | ------------ |
| 운전상태 | 106  | 01 03 00 6A 00 01 | CRC16/MODBUS |
| 설정온도 | 107  | 01 03 00 6B 00 01 | CRC16/MODBUS |
| 현재온도 | 108  | 01 03 00 6C 00 01 | CRC16/MODBUS |

**응답 패킷 예시 (운전상태: ON, 설정온도: 25도, 현재온도: 23.5도):**

```
01 03 06 00 01 00 32 00 2F 94 40
```

**응답 패킷 해석:**

- `01`: Slave ID
- `03`: Function Code (Read Holding Registers)
- `06`: 바이트 수 (6바이트 = 3개 레지스터 × 2바이트)
- `00 01`: 운전상태 = 1 (ON)
- `00 32`: 설정온도 = 50 (25도 × 2)
- `00 2F`: 현재온도 = 47 (23.5도 × 2)
- `94 40`: CRC-16

## 6. DDC 시간 설정/읽기 패킷

### 6.1 DDC 시간 읽기 패킷

**요청 패킷 (Function Code 03 - Read Holding Registers):**

| 항목 | 주소 | 요청 패킷 (Hex)   | CRC-16       |
| ---- | ---- | ----------------- | ------------ |
| 년   | 1    | 01 03 00 01 00 01 | CRC16/MODBUS |
| 월   | 2    | 01 03 00 02 00 01 | CRC16/MODBUS |
| 일   | 3    | 01 03 00 03 00 01 | CRC16/MODBUS |
| 시   | 4    | 01 03 00 04 00 01 | CRC16/MODBUS |
| 분   | 5    | 01 03 00 05 00 01 | CRC16/MODBUS |

### 6.2 DDC 시간 설정 패킷

**요청 패킷 (Function Code 06 - Write Single Register):**

| 항목 | 주소 | 값   | 요청 패킷 (Hex)   | CRC-16       |
| ---- | ---- | ---- | ----------------- | ------------ |
| 년   | 1    | 2021 | 01 06 00 01 07 E5 | CRC16/MODBUS |
| 월   | 2    | 8    | 01 06 00 02 00 08 | CRC16/MODBUS |
| 일   | 3    | 15   | 01 06 00 03 00 0F | CRC16/MODBUS |
| 시   | 4    | 9    | 01 06 00 04 00 09 | CRC16/MODBUS |
| 분   | 5    | 30   | 01 06 00 05 00 1E | CRC16/MODBUS |

**응답 패킷 (성공 시):**

```
01 06 00 01 07 E5 71 4A
```

**DDC 시간 동작 원리:**

1. **시간 읽기**: 주소 1-5에서 현재 DDC 시스템 시간 읽기
2. **시간 설정**: 주소 1-5에서 DDC 시스템 시간 설정
3. **자동 동기화**: 설정된 시간을 기준으로 스케줄 및 계절 설정 자동 적용

## 9. 테스트 시나리오

### 7.1 기본 연결 테스트

**Slave ID 확인:**

```
01 03 00 00 00 01 84 0A
```

**응답 (Slave ID 1이 존재할 때):**

```
01 03 02 00 01 84 0A
```

### 7.2 DO 제어 테스트 시나리오

1. **DO1 모드를 스케줄로 설정**

   ```
   요청: 01 06 01 60 00 01 49 E8
   응답: 01 06 01 60 00 01 49 E8
   ```

2. **DO1 스케줄을 9시~18시로 설정**

```
시작시: 01 06 00 2A 00 09 68 04
시작분: 01 06 00 3A 00 00 A9 C7
종료시: 01 06 00 4A 00 12 28 11
종료분: 01 06 00 5A 00 00 A9 D9
```

3. **DO1 상태 확인**
   ```
   요청: 01 03 03 35 00 01 94 40
   응답: 01 03 02 00 01 79 84 (운전 중)
   ```

### 7.3 HVAC 테스트 시나리오

1. **HVAC 모드 읽기**

   ```
   요청: 01 03 00 74 00 01 C4 10
   응답: 01 03 02 00 03 F8 45 (자동모드)
   ```

2. **현재 온도 읽기**
   ```
   요청: 01 03 00 78 00 01 04 13
   응답: 01 03 02 00 17 F8 4A (23도)
   ```

### 7.4 센서 테스트 시나리오

1. **PM2.5 읽기**

   ```
   요청: 01 03 00 87 00 01 34 23
   응답: 01 03 02 00 19 79 8E (25 μg/m³)
   ```

2. **CO2 읽기**
   ```
   요청: 01 03 00 89 00 01 55 E0
   응답: 01 03 02 01 C2 38 45 (450 ppm)
   ```

### 7.5 DDC 시간 테스트 시나리오

1. **DDC 현재 시간 읽기**

   ```
   년 읽기: 01 03 00 01 00 01 D5 CA
   응답: 01 03 02 07 E5 D5 CA (2021년)

   월 읽기: 01 03 00 02 00 01 25 CA
   응답: 01 03 02 00 08 25 CA (8월)

   시 읽기: 01 03 00 04 00 01 C5 CB
   응답: 01 03 02 00 09 C5 CB (9시)
   ```

2. **DDC 시간 설정**

   ```
   년 설정: 01 06 00 01 07 E5 71 4A
   응답: 01 06 00 01 07 E5 71 4A (2021년 설정 성공)

   시 설정: 01 06 00 04 00 09 C4 4B
   응답: 01 06 00 04 00 09 C4 4B (9시 설정 성공)

   분 설정: 01 06 00 05 00 1E 84 4A
   응답: 01 06 00 05 00 1E 84 4A (30분 설정 성공)
   ```

## 10. CRC-16 계산 도구

### 8.1 온라인 CRC 계산기

- [CRC-16 Modbus 계산기](https://www.lammertbies.nl/comm/info/crc-calculation.html)
- [Modbus CRC 계산기](https://www.modbustools.com/crc16.html)

### 8.2 Python CRC 계산 코드

```python
def crc16_modbus(data):
    crc = 0xFFFF
    for byte in data:
        crc ^= byte
        for _ in range(8):
            if crc & 0x0001:
                crc = (crc >> 1) ^ 0xA001
            else:
                crc >>= 1
    return crc

# 사용 예시
data = [0x01, 0x06, 0x01, 0x60, 0x00, 0x01]
crc = crc16_modbus(data)
print(f"CRC: 0x{crc:04X}")
```

### 8.3 JavaScript CRC 계산 코드

```javascript
function crc16Modbus(data) {
  let crc = 0xffff;
  for (let i = 0; i < data.length; i++) {
    crc ^= data[i];
    for (let j = 0; j < 8; j++) {
      if (crc & 0x0001) {
        crc = (crc >> 1) ^ 0xa001;
      } else {
        crc >>= 1;
      }
    }
  }
  return crc;
}

// 사용 예시
const data = [0x01, 0x06, 0x01, 0x60, 0x00, 0x01];
const crc = crc16Modbus(data);
console.log(`CRC: 0x${crc.toString(16).toUpperCase()}`);
```

## 11. 문제 해결

### 9.1 일반적인 오류 코드

| 오류 코드 | 설명                 | 해결 방법                   |
| --------- | -------------------- | --------------------------- |
| 0x01      | Illegal Function     | 지원하지 않는 Function Code |
| 0x02      | Illegal Data Address | 존재하지 않는 주소          |
| 0x03      | Illegal Data Value   | 잘못된 데이터 값            |
| 0x04      | Slave Device Failure | 슬레이브 장치 오류          |
| 0x06      | Slave Device Busy    | 슬레이브 장치 사용 중       |

### 9.2 디버깅 팁

1. **CRC 오류**: 패킷의 CRC-16 값을 다시 계산하여 확인
2. **응답 없음**: Slave ID, 통신 설정(baudrate, parity) 확인
3. **잘못된 응답**: Function Code와 주소 매핑 확인
4. **타임아웃**: 통신 속도와 케이블 상태 확인

### 9.3 테스트 순서

1. **기본 연결 확인**: Slave ID 존재 여부 확인
2. **읽기 테스트**: 간단한 레지스터 읽기로 통신 확인
3. **쓰기 테스트**: 단일 레지스터 쓰기로 제어 확인
4. **복합 테스트**: 여러 명령어를 순차적으로 실행

## 12. 참고 자료

- [README_SNGIL_DDC_COMMANDS.md](./README_SNGIL_DDC_COMMANDS.md) - SNGIL DDC 명령어 명세
- [README_INTEGRATED_SENSOR_PROTOCOL_SPEC.md](./README_INTEGRATED_SENSOR_PROTOCOL_SPEC.md) - 통합센서 프로토콜 명세
- [Modbus RTU 표준](https://modbus.org/docs/Modbus_over_serial_line_V1_02.pdf)

---

> 💡 **주의사항**: 이 문서의 패킷은 테스트 목적으로만 사용하세요. 실제 운영 환경에서는 장비의 정확한 사양서를 참조하세요.
